# 앱 ③(후보) Datahall Section Check — 코드 분석
- 저장소: https://github.com/sangchuls/datahall-section-check (public) / 17커밋 2026-05-30~10-15 / `script.js` 2,773줄, `index.html` 310, `server.js` 199 ✔
- 계획서 범위 포함 여부: **미확정** (사용자 확인 필요). 아래는 포함 시 근거와 주의점
- 표기: ✔ 코드 확인 / [확인 필요]

## 1. 목적·기능 ✔
- 랙 배치, 냉각 설비(FWU·CDU), 건축 구조(기둥·보·슬라브) 간 간섭을 브라우저에서 평면·단면으로 검토하는 대시보드 (README)
- 하이브리드 냉각(AC/LC 비율) 자동 산출, 기둥 간섭 판정, 보 하단 RA 공간·풍속, CDU 갤러리/데이터홀/자유 배치(드래그), 랙 블록 편집기, 3D 뷰(OBJ/DXF 내보내기), 측정 툴, KO/EN, JSON 저장
- 계산식 ✔: 풍량 `totalCmh = acLoad × CFM/kW × 1.699 × 여유율` (script.js:735), `CDU 대수 = ⌈LC kW ÷ CDU 용량⌉ + 예비` (:768) — 앱 ① ⑥과 **동일한 산식**
- 저장소에 `데이터홀FWU검토.xlsx`(시트 1개 '검토중') 포함: 산식 원본으로 보이나 내용 미대조 [확인 필요]

## 2. 앱 ①과의 관계 (중요)
- 데이터홀 평면·단면·냉각 분담 기능이 앱 ①의 ⑥으로 들어가 있음 (앱 ① 커밋 2026-11-08~11, 본 앱 2026-05~10). 같은 산식이 두 저장소에 중복 존재 → **중복 구현의 지식·코드 불일치 위험**이며, 계획서의 "MD 단일 원본으로 앱을 개발" 필요성을 보여 주는 사례로 쓸 수 있음. 어느 쪽이 원본인지 [확인 필요]
- 앱 ③ 단독으로 4.1 표에 넣으면 ①과 설명이 중복되므로, 포함하더라도 "앱 ①의 선행 모듈" 정도의 각주 수준 권장

## 3. 피드백 기능 (3.4·RQ4에 앱 ①보다 풍부한 선행 사례) ✔
- 📝 버튼: 의견·버그 입력 → 목록 누적 → 관리자가 `반영 / 보류 / 반려` 분류 (README, script.js 번역 키)
- `server.js` 실행 시 모든 사용자 피드백이 `feedback.json`에 수집(서버 연동), 서버 없으면 그 브라우저에만 저장하고 JSON 내보내기로 전달 ✔
- 첨부된 설계값을 `설계값 불러오기`로 재현 가능 → 재현 조건 수집(4.3 피드백 입력 양식의 "재현 조건"에 해당)
- 관리자 인증: `FEEDBACK_ADMIN_KEY` 설정 시에만 조회·변경·삭제 제한. **키 미설정 시 `fbIsAdmin`이 모두 허용** (server.js:128) → 공개 배포 시 설정 누락 위험 ✔
- 앱 ①은 `mailto` 방식이라 접수 이력이 개발자 측에 남지 않음 → 3.4의 구현 선택지 비교(mailto vs 서버 수집)를 두 앱 사례로 설명 가능

## 4. 기타
- AI 어시스턴트(Gemini/Claude/GPT/사내 LLM 선택, 서버 프록시 또는 BYOK) 포함 ✔. 본 연구의 평가 범위에는 넣지 않음 (온톨로지 시제품과 같은 취급 권장)
- 테스트 코드 없음 ✔ (`test|spec` 파일 없음)
- README.md는 기능·크레딧을 기술. 기술 자문자(실명) 크레딧 있음 → 계획서 본문에는 불필요
- `README.txt`에는 터미널 사용법 대화문이 섞여 있음 (정리 필요, 계획서와 무관)
- 개발 이력: 2026-05-30 최초(FWU 층고·배치 검토 대시보드) → 06 규모검토 → 09 랙 블록·3D·AI 어시스턴트 → 10 CDU 자유 배치·피드백 메모 ✔ Claude Code 개발 (저자 확인 2026-11-18)
